# AUDIT -- claims in paper/main.tex vs. artifacts on disk

Rule: no number in main.tex is typed by hand. Every number comes from `paper/results_macros.tex`,
generated by `experiments/src/make_macros.py` from the JSON/CSV files named in the table below;
the table itself is generated by `experiments/src/make_audit.py` from the same macro file, so it
cannot drift from the PDF. The only typed numbers are environment constants read from the kit's
code or configs (band edges 294/297/289/298 K, discharge cap 308.15 K, recirculation cap 0.7,
pressure range 200-2000 Pa, COP 3.5, cost-table ratios 2.1x / 0.6x, economizer break-even
0.00322 K/Pa, boiler ramp rates, outside-air fraction 30%, the 1.9 J/J ventilation factor
derived from (294.8-281.7)/(307.15-294.8) at -20 C), each checked against
`kit/smart_buildings/smart_control/{simulator,reward}` on 2026-10-21/22. Round 3 (2026-10-23) adds
the VAV design flow 2 m3/s (`VAV_MAX_AIR_FLOWRATE`), the hot-water Kv 0.108 and the 20 bar
differential-pressure range (kit gin), the v5 12 kW cap (`q_cap_w` of `DEFAULT_PARAMS`; the
area reference, the scale clip and the flow caps of the shipped v6 are macros `ParAreaRef`,
`ParAreaScaleMin/Max`, `ParFCapPre/Occ`), the "12--14 concurrent runs" of the Mac (the worker
counts in `experiments/src/mac_*.sh`), "a fifth of the heating
authority per square metre" (2 m3/s per box regardless of area), "walls carry 10-20 times the
air's heat capacity" (a 0.2 m x 0.2 m x 3 m wall cell at density 600 kg/m3 and 900 J/kg/K holds
65 kJ/K against 145 J/K for an air cell, and a 100-400 m2 room has 140-420 wall cells against
2,500-10,000 air cells), "under 1 K/h" and "28 W/m2" (12 kW into 429 m2; the v5 trace on
building_0502/denver_1 climbed 0.8 K/h), and the 350-430 m2 zone areas of building 0502.

Round 4 (2026-10-23) adds these typed constants: "a handler serves at most ten zones"
(`max_zones_per_ahu = 10` in `kit/smart_buildings/smart_control/utils/scenario_generator.py`; the energy
normalizer is 80 kW of electricity per handler, `max_electricity_rate` in every scenario's config.gin);
the 200 Pa pressure floor and the damper floor (kit `AirHandler`/`VAV` minima); "1 J of gas per joule"
for reheating air that is forced through anyway (energy balance of the reheat coil); "below 0 C" (the
selection rule of the Fairbanks strips in `make_macros_r4.py`); "seed 0" and building_train_1's seed
(the shipped YAML); "five switches" and the switch list (the overrides in
`experiments/src/policy_candidates/r4_c14_comp_a.json`); "three added after a first look at the
screen" (c11-c13, `results/round4/decision.json` and `candidates.json -> added`); the round-4
generator seeds (`experiments/src/make_sets_r4.sh`).

## Build / conventions
| item | status |
|---|---|
| Template | `neurips_2026.sty` with `[sglblindworkshop,final]` + `\workshoptitle{Smart Buildings Challenge (SB26)}`. Deviation from PAPER_CONVENTIONS' literal `[final]`: with the official 2026 style `[final]` alone leaves `\@trackname` undefined and the build fails; a track option is required. Non-anonymous, as the convention intends. |
| Author block | Neel Sirivara, University of Washington, nsiriv@cs.washington.edu -- supplied by the user via the coordinator on 2026-10-26 (round 6), replacing the `[Author Name]` / `[Affiliation]` placeholder. |
| Build | `pdflatex -> bibtex -> pdflatex x2`, `-interaction=nonstopmode -halt-on-error` (`experiments/src/finalize.sh`); hyperref loaded after float/algorithm so caption anchors are not duplicated. |
| `??` / TODO / undefined refs | checked by `finalize.sh` (pdftotext grep) -- see the last line of its output recorded in STATUS.md. |
| Length | main text (through the "Reproducibility and disclosure" paragraph of Section 6, a section of its own until round 8) must end on page 6; references and Appendices A-C follow. |
| Bibliography | every entry verified in `paper/bib_verification_log.json`; Taylor 2007 (ASHRAE Journal) could not be verified and is not cited. |

## Provenance of the qualitative development claims (no number in the text)
| claim | source |
|---|---|
| "our first version swung zone temperatures across the whole eco band in one step at full pressure" (Sec. 3) | development log of 2026-10-21 recorded in the previous STATUS.md snapshot ("v2 ... 15 K zone swings in one step at full pressure", debug.csv of the v2 run on dev576/b8/denver_6, since overwritten by the v4 run). Kept qualitative because the artifact no longer exists. |
| "a version that held the floor with the PI loops kept at least one handler running for `\VthreeAhuOnUnocc` of unoccupied steps" (Sec. 3) | `experiments/results/dev_full/building_train_8/fairbanks_8/transfer/` is the v3 snapshot run (`transfer_policy_v3_snapshot.py` next to it); value computed by `make_macros.ahu_on_frac_unoccupied`. |
| pid_water mechanism ("one temperature per handler", "step at 06:00", "2000 Pa on a 2 K excursion", "idle outside work hours") (Secs. 2, 5) | `kit/smart_buildings/baselines/pid.py` (kp=0.5 -> |u|=1 at 2 K; pressure = 2|u|-1; `is_weekday and is_work_hour` gate; idle inside the band) and `pid_plus.py` (worst-zone error). |

| room numbering from the zone map (Sec. 3, round 3) | `experiments/src/run_diag.py::zone_areas` and the policy's `_room_areas` label the 4-connected free cells in raster order; compared cell by cell with the simulator's `room_dict` on the 6 public, 2 previous held-out and 6 new buildings (all identical), 2026-10-23. |
| the controller-state trace behind "why v5 lost on large zones" (Sec. 5) | ad-hoc trace of `policy_candidates/transfer_policy_v6.py` internals on `heldout_scenarios/building_0502/denver_1` (1,500 steps, 2026-10-23); the per-zone mean temperatures by hour are in `results/round3/b0502_v5/.../zones.npz`. |
| the rejected preconditioning latch (Sec. 3) | `results/round3/b0502_v6c` (latch on) vs `b0502_v6b` (latch off), 2,880 steps on the laptop; macros `TenDayVSixCScore`, `TenDayVSixBScore`. |

## Directional statements and how they were checked
- "SADR beats pid_water" (abstract, Sec. 4): requires `comparisons.transfer_vs_pid_water.ci_hi < 0` in `final_scores.json`; the wording "wins on N/30" uses `.wins`.
- "largest absolute reduction in Fairbanks and Phoenix" (Sec. 4): from `by_station_diff`; the two most negative entries must be those stations.
- "v4 -> v5 gain concentrated in the cooling climates and Fairbanks; mild climates barely move" (Secs. 4, 5): from `comparisons.transfer_vs_transfer_v4.by_station_diff`.
- "gains come from the structure, not the tuning" (Sec. 4): spread of the random-search screening scores (`TuneBestScreen`..`TuneWorstScreen`) must be small against `TunePidWaterScreen` minus them.
- "the ratio and the v4-to-v5 gain both carry over" to the held-out set (Sec. 4): `heldout_scores.json` -> `comparisons.transfer_vs_pid_water.ci_hi < 0` and `transfer.metric < transfer_v4.metric`; "less favourable mainly on the larger generated building": `by_building`.
- "comfort is 2-4% of SADR's loss; pid_water fails primarily at comfort" (Sec. 5): `analysis.json` -> `means.*.regret_share`, `occ_frac_zone_steps_out`.
- "first workday is not a weak spot" (Sec. 5): `n_first_workday_worse` / total and the median ratio; the sentence states the counts rather than claiming a direction.
- Round 3 ship rule (Sec. 3, fixed 2026-10-23 10:15 PDT before any full-length run of a composite; `experiments/src/candidates_notes.json -> decision_rule`): the shipped v6 variant must satisfy `comparisons.transfer_vs_transfer_v5.ci_lo <= 0` on `final_scores.json` (not worse on the public set) and `ci_hi < 0` for the pooled 40 held-out scenarios (`HeldAllVFiveDiffHi`) and `diff < 0` on each held-out set; the abstract's "the loss falls by HeldAllVFiveRelRed" requires `HeldAllVFiveDiffHi < 0`, and "UnscrVFiveRelRed on the 34 never used for selection" is reported whatever its sign.
- Round 3 composite choice (Sec. 3): among the composites whose screen verdict against the v6 defaults is "rule met" (`candidates.json -> candidates.*.screen_outcome_vs_c00`), the lowest held-out screen metric; the ledger sentence of Sec. 4 lists the verdict counts (`NRThree*`) and names the failed mechanisms whose verdict is "worse" (c03, c04 against v5 via their held-out ratios; c09, c11, c12 via `ScreenC*Verdict`).
- "v5 to v6 ... small because the public zones are small" (Sec. 4): `PubVFiveRelRed` must be small against `HeldRVFiveRelRed`, and `PubZoneAreaMedian` against `HeldRZoneAreaMedian`.
- "v6 moves these shares only slightly on the public set" (Sec. 4): the `DecPubOurs*Share` macros within a few points of `DecPubVFive*Share`.
- "None is a transfer failure" (Sec. 5): the per-building scores of buildings 4, 7 and the generated ones are in the same range as the screened buildings (`by_building` in both score files).

## Machines
- `laptop` = Windows 11, 8 cores; `mac` = Apple M5 Pro, 18 cores. The paper's primary tree
  (`experiments/results/final*`) is assembled from Mac runs only (`assemble_final_tree.py`); the
  laptop trees (`experiments/results/full`, `heldout`) are the cross-machine check (macro
  `MachineGapMean`). Both use the same kit version (pyproject 0.1.0) and the same pins.

Round 5 (2026-10-25/26) adds these typed constants: "0.38 of its value" (the billed-to-delivered ratio stated in
starter-kit PR #2's description and test docstring, `experiments/results/round5/pr2_download/pr2.diff`); "about ten"
hidden scenarios in the public split (33% of 6 x 5, Kaggle Evaluation page); the candidate settings "6 K lower / 4 K
higher, ramped out 10--22 h before the start" (`r5_c04_wk6.json` + the `wk_ramp_h` 12 / `wk_ramp_end_h` 10 defaults of
`policy_candidates/transfer_policy_v8.py`) and "20 kW per 100 m2" (`r5_c10_qcap20k.json`); "eleven held-out scenarios
(six ... one ...) and four public ones" (PREREG.md part 2 and its 12:20 amendment; `jobs_r5.SCREEN`); "within 0.02%"
(Kaggle's interactive building_train_1/atlanta_2 totals against the local ones, `results/kaggle_feedback.json`:
0.012-0.014% for v5, v6, pid_water and the v8 candidate, 0.01% for v7); "a weekend floor near freezing" (v8's floor:
289 K eco band - 8 K - 6 K = 275 K before the adaptive clamp).

Round 6 (2026-10-26) adds these typed constants: "30-day strips cut from the coldest months of the shipped weather
files" (`experiments/src/make_sets_r6.py`, PREREG round 6 part 1: fairbanks_c1/c2, minneapolis_c1, denver_c1, each
starting on a Sunday at 06:00 like every shipped strip); "1 J of gas per joule against about 1.9" (the reheat-coil
energy balance and the -20 C ventilation factor of round 1, restated in `policy_candidates/transfer_policy_v9.py`'s
docstring); "dropped six planned changes ... (two settings)" and the four named ideas with "under 1% of the HS loss or
out of the controller's reach" (PREREG round 6 part 2: `r6_c04_oat03`/`r6_c05_oat06` dropped by the recovery fit;
cooling 0.3% of the HS loss; tank dissipation about 0.6 kW against 100-180 kW of gas; 0.15 K of a ~40 K lift; the
handler has no heating coil); "about 2 C" weekend floor and "-38 C" (`decomp_v8_r6hs.json` and the fairbanks_c1 minimum
in PREREG part 1); "twelve public scenarios" (`compare_r6.PUB12`); "one added after a first look" (r6_c11, PREREG
amendment 13:35 UTC); "a 5 C frost floor" (`r6_c10_frost5.json`: 278.15 K); "private Kaggle CPU kernels"
(`experiments/src/kaggle_sim/kaggle_sim.py`: `is_private` true, dataset created without `--public`).
Also round 6: the v9 row of the parameters table and its caption ("<= 8 h before work, outside <= floor",
"within 2 K of the floor", "v8: 0.8 K and 8 K") are `policy_candidates/r6_comp.json` (sb_boost_h 8,
sb_boost_cold 1, sb_boost_floor_k 2) and `results/tune/best_params_v8.json` (margin_pre 0.8, night_low_ext 8); "the two
hot screening scenarios" are building_train_1/phoenix_5 and building_train_7/singapore_6 in `compare_r6.PUB12`; "34% HC
and the rest public" is macro `RSixMixWPct`; "(c11, c09, c06, c08; v9)" is `RSixCompMembers`.

Round 7 (2026-10-29) adds these typed constants: Eq. (1) and $T_{sa}=\min(\text{SAT}, r T_{ret} + (1-r) T_{out})$ with
$r \le 0.7$ (the kit's `AirHandler` mixing and `VAV` reheat code, wrapped by `experiments/src/check_identities_r7.py`);
"a zone at 294 K" and "281 K", "0 C" and "-40 C" (the rows of `analysis_r7.json -> L1_L2_table_T294` that the text
quotes); "building 8 in January" (the identity check runs 576 steps on
`heldout_scenarios_r6hs/building_train_8/fairbanks_c2`, which starts 2023-01-15 06:00, `make_sets_r6.py`;
`check_identities.json -> scenario`); "six harsh scenarios" and "30-minute" (the six HS scenarios of
`zone_log_r7.py` and the 30-minute windows of `fit_zone_model_r7.py`); "06:00" (the shipped occupancy start);
"a 2 K deeper floor" and "a lead safety of 1.0" (the `r7chk_nle12` = night_low_ext 12 vs v9's 10 and `r7chk_ls100`
variants of the r7chk-1 shard); "building 8, where the floor binds most" (`analysis_r7.json -> predictions_7d.*.share_periods_floor_reached`:
building_train_8 0.47, the largest of the six) and "building 1, whose zones cool slowest" (`zone_model_fit.json`:
median tau 61 h for building_train_1, the longest of the six; 12-46 h for the others); "times 1.1" (`mbr_safety` 1.1, a
v10 default that no round-7 candidate overrides; `policy_candidates/transfer_policy_v10.py`); "the shorter lead (c07) ... the nearer target (c06)" (round 6's
c07 lead_safety 1.15 and c06 margin_pre 0.5; `policy_candidates/r7_base.json`); "every candidate lowers the public
loss" (all four public-30 CIs below zero in `screen_summary.json`); "none has an HS interval below zero", "all four are
public only" and "none was confirmed, v9 stays" (`screen_summary.json` classes, `decision.json -> chosen` = null,
`screen_seed_classes.json` for seeds 0-9); "building 7 under Denver cold" is macro `RSevMbrHsWorstScen`
(building_train_7/denver_c1, a cold Denver strip); "where the model's lead exceeded the learned one" (PREREG round 7,
note 18:59 UTC, from the per-zone lead trace of the first r7_mb shard on building_train_7); "about what the analysis
allows" (`RSevMbfVsBaseHsRel` against the 0.0-1.7% of gas per cold week predicted for the model floor,
`analysis_r7.json -> predictions_7d.*.pred_rel_mbf16`).

Round 8 (2026-10-29/30) adds these typed constants: "a fix found after round 7's first shard and so not eligible
there" (PREREG round 7, note 18:59 UTC; `mbr_lead_cap` exists only in v10b_screen.py); "registered before any run on
HC2, the one set it had not seen" (results/round8/PREREG.md, written 22:45-22:49 UTC 2026-10-29; the first HC2 shard of
the candidate was pushed at 22:49:30 UTC, `round6/kaggle_dispatch_log.txt`; only v9 had run on HC2 before); "the rule
was met and it shipped as v10" (`confirm_r7L_mbr2.json -> rule.met` true; `experiments/src/ship_round8.py`;
`submission/transfer_policy.py` sha256 dc606dbc..., md5 7d7f6899...); "v10 ran on Kaggle CPU kernels" (Table 1: the
public-30 runs of r7L_mbr2 are Kaggle shards r7Lmbr2-pub30-1..3); "rounds 7-8 on the kernels (round 7's zone logs on
the M5 Pro)" (round 7's six 14-day zone-log runs, `zone_log_r7.py`, ran on the Mac; every screen, ledger and
confirmation run is a Kaggle shard, `round6/kaggle_registry.json`); "(no gain on harsh weather)" in the abstract (all
four round-7 HS CIs contain zero, `round7/screen_summary.json`); "whose model may only shorten the learned start"
(`mbr_lead_cap` 1 in `policy_candidates/r7L_mbr2.json`); the v10 parameter row ("RLS zone model", "model lead <=
learned lead") is `mbr_on` 1 and `mbr_lead_cap` 1 of `results/tune/best_params_v10.json`.
