\begin{abstract}
HVAC controllers rarely move between buildings without being re-identified or re-tuned for each site. We study a setting in which transfer is the whole problem: a single policy runs procedurally generated office buildings it has never seen, under weather it has not seen, and is scored on occupant comfort, energy cost and carbon. We propose SADR (Schedule-Aware Demand-Based Reset), a deterministic rule-based controller that reads the plant topology from the building metadata and otherwise encodes only physics that every generated building shares. Three properties of the plant and reward shape most of its design: comfort is charged only while occupants are present, supply air can only be cooled, so all heat enters through reheat coils at a gas price with a closed form, and fan power grows with the 3/2 power of static pressure. On the 30 public scenarios the final controller scores \FinPub{} (lower is better), about \FinPwTimes{} times below the strongest organizer baseline, and a leave-one-out ablation attributes most of the margin to supplying the coldest air at the lowest flow. Every change was accepted only under a rule fixed before its confirmation runs, on buildings and weather not used to choose it. Tuning the constants with CMA-ES suggests a lesson that reaches beyond this benchmark: a reward that charges nothing for an empty building far below freezing is exploited through whichever constants remain free, so a physical constraint missing from the reward has to enter the selection rule. The remaining loss is mostly gas spent in deep cold.
\end{abstract}

\section{Introduction}

Learned building controllers have been studied for two decades, yet few run in real buildings; the recurring obstacles are data-hungry training, fragile robustness and poor generalization across buildings~\citep{wang2020rl}. Model-predictive control (MPC), the best-studied model-based alternative, needs a building model identified for each site~\citep{oldewurtel2012mpc,drgona2020mpc}. A controller configured from a building's metadata alone would skip that step, and the NeurIPS 2026 Smart Buildings Challenge~\citep{sb26kit} provides a clean test of whether such a controller can be good. A submission is a single policy class, instantiated on held-out buildings drawn from the same procedural generator as six public ones and scored on 30-day episodes under weather it has not seen. The observation and action vectors change shape with the building ($K$ air handlers and $V$ zones expose $K{+}1$ on/off commands and $3K{+}2{+}2V$ continuous setpoints), and the simulator is Google's open-source Smart Buildings simulator~\citep{goldfeder2023lightweight,goldfeder2025suite}.

We suggest that a \emph{structure-aware rule-based controller} is a strong and informative first entry in such a setting: one that reads the plant topology from the metadata and otherwise encodes physics that every generated building shares. Nothing in it is fitted to a particular building, so it is built to transfer; it indicates which part of the score is reachable without learning; and each of its rules can be checked by a building engineer against the plant.

\paragraph{Related work.} Building-control benchmarks such as BOPTEST~\citep{blum2021boptest}, CityLearn~\citep{vazquezcanteli2019citylearn} and Sinergym~\citep{jimenezraboso2021sinergym} pair learned and model-based controllers with tuned rule-based references. Practice follows ASHRAE Guideline~36's trim-and-respond resets~\citep{ashrae2021g36,taylor2018vav}. SADR sits between practice and MPC: it keeps Guideline~36's demand-driven structure but derives each reset from the plant's own equations. Two features of this benchmark change the usual trade-offs. The buildings are unseen, so nothing can be identified offline, and comfort is charged only for occupants present, so an empty building may drift as far as it can recover in time.

\paragraph{Contributions.} We identify three properties of the reward and plant that determine most of a good controller (Section~\ref{sec:env}) and build SADR from them: a deterministic numpy controller (\PolicyMsOurs{}\,ms per step) whose mechanisms are each priced by a leave-one-out ablation (Sections~\ref{sec:method} and~\ref{sec:results}). We describe a development protocol in which a change shipped only after a full-length confirmation, fixed in advance, on scenarios it had not been chosen on, and we report that harsh-weather confirmation sets tracked the hidden leaderboard better than the public set did. Tuning SADR's constants shows that black-box search exploits a reward without a frost cost unless the selection rule adds the constraint (Section~\ref{sec:tuning}), which we expect of any control benchmark whose reward omits a physical limit. Finally, we locate the remaining loss and report two pitfalls that affect every entrant (Section~\ref{sec:analysis}).

\section{Environment and metric}
\label{sec:env}

\paragraph{Plant.} Air handlers (AHUs) serve up to ten zones each through one VAV box per zone, mix return with outside air (recirculation $r\le 0.7$) and can only cool: the supply is $\min(\text{mixed}, \text{SAT})$. Zone flow is $d\,F_{\max}\sqrt{P/P_{\text{design}}}$ for damper $d\in[0.1,1]$ and static pressure $P\in[200,2000]$\,Pa. Fan power is $\text{flow}\times P/\eta$, so it grows as $P^{3/2}$ once dampers are open, and the chiller's COP is a constant 3.5. Heat comes only from the VAV reheat coils on one gas boiler loop (supply 310--350\,K, 0--20\,bar), whose effectiveness $\min(1, C_w/C_a, (308.15-T_{\text{sa}})/(T_w - T_{\text{sa}}))$ ($C_w$, $C_a$: water- and air-side capacity rates; $T_w$: supply water temperature) caps the discharge at 308.15\,K. Gas is billed as heat delivered plus a tank loss.

\paragraph{Reward.} Each 5-minute step pays $0.6\,\text{(comfort shortfall)} + 0.2\,\text{(normalized energy cost)} + 0.2\,\text{(normalized carbon)}$. The comfort shortfall is the occupancy-weighted productivity loss: a deviation of $\Delta$\,K from the band costs $\Delta/5$ up to 5\,K and $1+((\Delta-5)/5)^2$ beyond, normalized by total occupancy. It is therefore \emph{zero whenever nobody is in the building}. Occupants are present only on weekday comfort hours (arrivals 06--12, departures 13--19, none on US holidays), and only the building-wide count is observed. The band is 294--297\,K in comfort hours and 289--298\,K otherwise.

\paragraph{Energy prices and metric.} Energy is normalized by a plant maximum that scales with $K$. In metric units one kW of electricity costs about $2.1\times$ one kW of gas, so one kW of chiller cooling (COP 3.5) costs about $0.6\times$ one kW of gas. The leaderboard metric is the mean over scenarios of $|\text{mean per-step reward}|$; lower is better. It is dominated by the extreme climates: the organizers' \texttt{pid\_water} loses \ExtremeRatioFairbanks$\times$ its mild-climate mean in Fairbanks.

\paragraph{Baselines.} The kit ships \texttt{bang\_bang}, \texttt{fixed\_setpoint}, \texttt{pid} (per-AHU PID on the mean served-zone temperature, plant idle outside work hours) and \texttt{pid\_water} (\texttt{pid} plus worst-zone tracking, a proportional economizer, proportional reheat and a hot-water reset). \texttt{pid\_water} is the strongest and our main comparison; there is no learned baseline.

\paragraph{Three design facts.} (1) \emph{Comfort is free while the building is empty}, so the plant should idle and start as late as recovery allows. (2) \emph{Supply air can only be cooled}, so all heat enters through the reheat coils at the 308.15\,K discharge cap, and the gas paid per joule of net heat has a closed form (Eq.~\ref{eq:g}). (3) \emph{Fan power grows as $P^{3/2}$} and the chiller's COP is constant, so the static pressure should be the lowest that fully opens the most demanding damper, and a cooling handler should supply its coldest air at the lowest flow.

\section{Method: SADR}
\label{sec:method}

SADR is a single policy class. Its only state is per-zone integrals, per-AHU dwell counters and the optimum-start statistics, and all gains live in one parameter dictionary (Table~\ref{tab:params}, Appendix~\ref{app:tuning}). Figure~\ref{fig:sadr} shows one control step; Algorithm~\ref{alg:sadr} (Appendix~\ref{app:figs}) gives it in full.

\begin{figure}[t]
\centering
\begin{tikzpicture}[font=\scriptsize, node distance=3mm,
  box/.style={draw, rounded corners=2pt, align=center, inner sep=2pt, minimum height=13mm, text width=27mm},
  arr/.style={-{Stealth[length=1.5mm]}, semithick}]
\node[box, fill=gray!8] (topo) {\textbf{Topology}\\ from metadata:\\ AHU/VAV indices,\\ zone areas};
\node[box, fill=yellow!10, right=of topo] (mode) {\textbf{Mode}\\ occupied / precondition\\ / setback;\\ optimum start};
\node[box, fill=blue!6, right=of mode] (zone) {\textbf{Zone loops}\\ PI on net heat\\ $q_h$, $q_c$ (W);\\ bursts in setback};
\node[box, fill=green!7, right=of zone] (act) {\textbf{Heat $\to$ actuators}\\ SAT, static pressure,\\ dampers, reheat valves,\\ hot-water setpoint};
\draw[arr] (topo) -- (mode);
\draw[arr] (mode) -- (zone);
\draw[arr] (zone) -- (act);
\node[above=2mm of mode, font=\scriptsize\itshape] (occ) {occupancy count, schedule flags};
\draw[arr] (occ) -- (mode);
\node[above=2mm of zone, font=\scriptsize\itshape] (tz) {zone temperatures};
\draw[arr] (tz) -- (zone);
\node[below=2mm of act, font=\scriptsize\itshape] (b) {building simulator (5-min step)};
\draw[arr] (act) -- (b);
\end{tikzpicture}
\caption{One SADR control step. The topology is read once from the metadata; the mode, zone loops and actuator translation run every step. Every gain scales with the zone's floor area, so nothing depends on the size of the building.}
\label{fig:sadr}
\end{figure}

\paragraph{Topology from metadata.} Index tables come from the observation field names, the positional AHU action lists, the per-VAV action indices and the AHU-to-zone assignments; ranges and statistics come from the normalization metadata. Every action slot is written and clipped on every step. Nothing depends on the number of zones or handlers, the floor plan or the weather; non-finite inputs fall back to schedule values; there are no files, no network and no randomness.

\paragraph{Modes.} The controller is \textsc{Occupied} when the \texttt{comfort\_mode\_now} flag is set and the building is not detected as closed, in \textsc{Precondition} when unoccupied but comfort hours start within a lead time (or \texttt{comfort\_mode\_soon}), and in \textsc{Setback} otherwise. ``Somebody is here'' is detected relative to the running minimum of the affinely normalized occupancy count; a weekday on which nobody has arrived by \ParHolidayCheckH{}:00 is a holiday in the kit's occupancy model and is treated as unoccupied until the count rises. The optimum-start lead is $\ell = \ell_0 + \text{deficit}/(\hat{r}/s)$ ($\ell_0 = \RElvParLeadBaseH$\,h): the worst zone's distance from the comfort band over a recovery-rate estimate $\hat{r}$ (K/h), re-estimated from each morning's recovery (exponential average, weight \ParRateEma), with safety factor $s=\ParLeadSafety$, clipped to $[\ParLeadMinH, \ParLeadMaxH]$\,h. An online second-order zone model may shorten, but never lengthen, this lead.

\paragraph{Zone loops on net heat.} Each zone has heating and cooling targets: the sensor band shrunk by \ParMarginOcc\,K (occupied) or \ParMarginPre\,K (preconditioning). Two PI loops compute requested net heat $q_h = k_q (T_h^\star - T)^+ + I_h$ and cooling $q_c = k_q (T - T_c^\star)^+ + I_c$ in watts ($k_q = \ParKqWPerK$\,W/K, integral gain \ParKiWPerKStep\,W/K per step). The integrals unwind past the target, so a zone inside the band free-floats, and the larger request wins. The loops control net heat rather than flow because the zone-air node responds within minutes: a flow-proportional controller with a 5-minute step oscillates, whereas a net-heat gain of the order of the air node's conductance to the slab is stable, and the integral carries the steady load. In setback a running handler pays the ventilation load of every zone it serves, so the floor (the out-of-hours band of 289--298\,K widened by \ParNightLowExt{}/\ParNightHighExt\,K on weeknights, and by \RTenWkExtLo\,K more far from the next workday) is held by bursts: a zone that crosses it requests \ParQSbW\,W until it is \ParSbHystK\,K inside, and the handler is off otherwise. Holding the floor with the PI loops instead kept a handler running for \VthreeAhuOnUnocc{} of the unoccupied steps on the coldest scenario.

\paragraph{From heat to actuators.} A cooling zone needs capacity rate $F = q_c/(T - T_{\text{sa}})$, $T_{\text{sa}}$ being the AHU's estimated supply temperature; a heating zone is bounded by the discharge limit, $F = q_h/(308.15 - \delta - T)$, with a discharge margin $\delta = \ParDischMarginK$\,K. A cooling handler commands the coldest supply air (SAT), \ParSatCoolHi\,K. The coil load is $q_c + F\,(T_{\text{mixed}} - T)$ at a constant COP, so the ventilation term and fan power fall with flow; a Guideline~36 upward reset~\citep{ashrae2021g36,taylor2018vav} is right in a real building but wrong here. A handler that also heats is floored at \ParSatMixFloor\,K, so its cooling zones are not overcooled into reheat, and a heating-only handler commands 305\,K, so the coil idles. Static pressure is trim-and-respond in closed form, $P = P_{\text{design}}\max_z f_z^2$ clipped to $[200, 2000]$\,Pa with $f_z$ each zone's requested fraction of design flow, so the most demanding damper is fully open; dampers are $f_z/\sqrt{P/P_{\text{design}}}$. Occupied flow above the 200\,Pa floor is granted only in proportion to the zone's error.

\paragraph{Reheat, on/off and hot water.} The discharge temperature that delivers $q_h$ at the delivered flow gives the water capacity rate $W_z = F_z\,(T_{\text{disch}} - T_{\text{sa}})/(T_w - T_{\text{sa}})$. The loop differential pressure is reset so the largest $W_z$ sits at \ParValveTarget{} of valve travel, and each valve is $W_z/(k_v \sqrt{\Delta p})$, $k_v$ being the valve's flow coefficient at full opening. An AHU runs iff a served zone requests more than $q_{\text{on}} = \RElvParQOnW$\,W (dwell \ParMinOnSteps{} steps), and the pump runs iff a valve is open. Recirculation is at the 0.7 cap, except when a cooling-only handler sees outside air colder than return air by more than the exhaust-fan break-even ($0.00322\,\text{K/Pa}\times P$); the outside-air fraction is then solved so the mixed air lands on the SAT target, and outside heating season a night flush uses outside air at least \ParRFFlushDt\,K colder. In heating season the forced minimum air of set-back zones on a running handler is reheated, which buys heat at 1\,J of gas per joule. The hot-water setpoint is 350\,K during a heating season (heating requested within the last \RTenSeasonSteps{} steps while the outside air fell below \RTenSeasonOatC\,$^\circ$C within a day) and 310\,K otherwise. Gas is billed as heat delivered, so hotter water costs only a tank dissipation of \TankLossExtraKw\,kW while widening the coils' reach; in the ablation (Table~\ref{tab:ablation12}) 330\,K instead changes the public loss by \RElvAbTwRel.

\paragraph{Scaling with the building.} Every zone's gains, request cap, setback burst and optimum start scale with its floor area, read from the metadata zone map (clipped to $[\ParAreaScaleMin, \ParAreaScaleMax]\times$ a \ParAreaRef\,m$^2$ zone), and each request is bounded by what the box and its coil can deliver, up to \RFiveParQcapKw\,kW per 100\,m$^2$. The day of week is rounded after decoding, because float32 sine and cosine decode Saturday as 4.999999999, which a test ``day $<5$'' counts as a workday.

\paragraph{Development protocol.} The controller just described, which we call the \emph{base} controller and analyse in Sections~\ref{sec:results} and~\ref{sec:analysis}, took ten rounds (Table~\ref{tab:rounds}, Appendix~\ref{app:rounds}). The first two chose constants on the public set, by a seeded random search over \NTuneConfigs{} configurations and then \NCandV{} physics-motivated candidates. From the third round on, single changes were screened on public and generated scenarios, the helpful ones combined, and the result shipped only under a rule written down before its confirmation runs: not worse on the public set, and better at full length on scenarios not used to choose it. As hidden-leaderboard feedback arrived (Section~\ref{sec:results}), the confirmation sets moved from generated buildings under public weather to harsh weather and finally to harsh weather on new buildings. Two later steps (Section~\ref{sec:tuning}) tuned the base controller's constants and added one structural change, giving the \emph{final} controller.

\section{Results}
\label{sec:results}

\paragraph{Setup.} All runs use the kit's environment loader and \texttt{SimulationTracker}, 8,640 steps per scenario, and the kit's leaderboard formula, with paired bootstrap 95\% CIs over scenarios. Besides the 30 public scenarios (six shipped buildings $\times$ five stations), we report a \emph{cold} set of \RTenConfHarshCThreeN{} and a \emph{hot} set of \RTenConfHotHN{} harsh 30-day strips on \RTenNNewBuild{} new buildings from the shipped generator ranges, and a \emph{harsh screening} set of \RSixHarshSN{} cold scenarios on the shipped buildings; Appendix~\ref{app:rounds} lists the earlier sets. Seeds are fixed and runs reproduce across machines (SADR bit for bit on a laptop and on Kaggle in \RSixReproIdentical{} of \RSixReproN{} checks). Local \texttt{pid\_water} returns differ from the shipped \texttt{baseline\_returns.json} by $\GapMeanPidWater$ on average and by $\GapMinPidWater$ to $\GapMaxPidWater$ per scenario, so all comparisons use local runs.

\input{table_main_final}

\paragraph{Main result.} The final controller reaches \FinPub{} on the public set and the base controller \RTenConfPubCand, against \MetricPidWater{} for \texttt{pid\_water} (Table~\ref{tab:main}). The base controller's loss is \RElvPwTimes{} times lower (ratio \RElvPwRatio, paired 95\% CI \RElvPwRatioLo--\RElvPwRatioHi; resampling the six buildings instead, \RElvPwRatioCLo--\RElvPwRatioCHi) and lower on \RElvPwWins{} scenarios; tuning and the structural change remove a further \(2.0\%\) (ratio \FinPubRatio, CI \FinPubRatioLo--\FinPubRatioHi, lower on \FinPubWins). The gains shrank as the controller matured, from \CandWinnerRelRed{} in the second round to \RTenConfPubRelAbs{} in the tenth, and one round shipped nothing. Scenarios share buildings and stations, so the scenario bootstrap understates the width of the intervals, though not their sign.

\paragraph{Transfer to unseen buildings.} Because nothing in SADR is fitted to a building, the main risk is buildings unlike the public six. On \NHeldAll{} scenarios of \NHeldAllBuild{} generated buildings drawn from the kit's wider default ranges, the first area-scaled version scored \HeldAllMetricOurs{} against \HeldAllMetricPidWater{} for \texttt{pid\_water} (Figure~\ref{fig:heldout}), and every later change was confirmed on buildings or weather that had not selected it.

\paragraph{What each mechanism is worth.} Table~\ref{tab:ablation12} removes one mechanism at a time from the base controller and runs the public set at full length; the reference runs reproduce the development runs \RElvAbRefMatch. One mechanism carries most of the margin. Replacing the coldest supply air with an upward reset raises the loss by \RElvAbSatRel, all of it in energy cost and carbon (comfort improves slightly), and the effect is concentrated in a few scenarios. Scaling every zone's gains with its floor area is the most consistent mechanism (\RElvAbNoareaRel, lower on all 30 scenarios), and five more are each worth about one per cent: the deeper weekend setback (\RElvAbNoweekendRel), the cap on requests at what the coil can deliver (\RElvAbNowcapRel, binding on only three scenarios), rounding the decoded day of week (\RElvAbNodowRel), per-zone optimum start (\RElvAbNozoneRel) and reheating set-back forced air (\RElvAbNoneutralRel). The economizer, the set-back air boost, the model-based start and the heating season add under one per cent each. Four mechanisms are inert on the public set: the 350\,K hot water (\RElvAbTwRel), the recoverable setback floor (\RElvAbNofloorRel), the night flush (\RElvAbNoflushRel) and error-proportional occupied flow (\RElvAbNooccdynRel). Each entered as part of a bundle and none was confirmed alone, so the public ablation cannot show whether they help in colder hidden weather.

\input{table_ablation_final}

\paragraph{What the hidden leaderboard indicates.} Kaggle's public leaderboard scores about ten of the 30 hidden scenarios: six new buildings from the same generator under five stations absent from the public set. An early version scored \RFiveKagGapPub{} times its public-set number there, although Kaggle reproduces a public scenario's local total to 0.02\%. Submitting several versions and \texttt{pid\_water} separated buildings from weather (Table~\ref{tab:kaggle}, Appendix~\ref{app:rounds}). Ratios between our versions on Kaggle matched those on the public set rather than on larger generated buildings, which suggests that the hidden buildings behave like the shipped six; \texttt{pid\_water}'s ratio was lower on Kaggle than on the public set, as colder hidden weather would predict. A mixture of \RSixMixWPct{} harsh and the rest public scenarios, fitted to one version's Kaggle score, predicts \texttt{pid\_water}'s Kaggle ratio (\RSixMixPid{} against \RSixKagRatioPid), which is why later rounds confirmed on harsh weather. The final controller scores \RFtKagVFourteen{} (rank \FinKagRank{} of \FinKagTeams{} teams on 14 November; best entry \FinKagBest, median \FinKagMedian). These readings rest on about ten hidden scenarios and one submission per version.

\subsection{Tuning the constants}
\label{sec:tuning}

\paragraph{Protocol.} The base controller's constants were set from physics and single-change screens and never searched jointly. We searched \RTwNParams{} of them at once (setback depths and burst heat, the set-back air boost, optimum-start lead and safety, comfort margins, PI gains, valve target and mixed-air floor; Table~\ref{tab:params13}) with CMA-ES~\citep{hansen2016cma}: population \RTwPop, \RTwGens{} generations, initial step size \RTwSigmaZero{} in the box scaled to $[0,1]$, started at the base values. The objective was the loss ratio to the base on \RTwWinDays-day windows of \RTwNWin{} fixed scenarios, weighted a third on \RTwNWinHarsh{} harsh scenarios and two thirds on \RTwNWinPub{} public-like ones, the mixture that matched the hidden leaderboard. The plan, hashed before any run, kept the setback depths within \RTwDepthMaxDeeper\,K of the base values, fixed the candidate as the final CMA mean rather than the best sample, and fixed the rule: at full length the 95\% CI of the mixture ratio ($\tfrac13$\,cold $+$ $\tfrac23$\,hot) must lie below one, and the public set must not be worse. The cold and hot sets had already selected the base controller, so reusing them favours it. The median candidate's window ratio fell from \RTwMedFirst{} in the first generation to \RTwMedLast{} in the last, and the CMA mean passed the rule: mixture \RTwCandMix{} (CI \RTwCandMixLo{} to \RTwCandMixHi), public \RTwCandPub{} (Table~\ref{tab:tuning13}).

\paragraph{Black-box search finds the missing frost cost.} The plan also required the frost exposure on the harsh screening set to be reported, and part of the gain came from there. The search had moved both weeknight setback depths towards their bounds (floor widening \RTwCandNightLow{} against the base \RTwVTwelveNightLow\,K, ceiling \RTwCandNightHigh{} against \RTwVTwelveNightHigh\,K); its coldest zone reached \RTwCandColdest\,$^\circ$C against the base controller's \RTwVTwelveColdest\,$^\circ$C, and its share of zone-steps below 5\,$^\circ$C rose by \RTwCandBelowFiveRise{} points. Restoring the base depths while keeping the other twelve tuned constants keeps the public gain (\RTwVarPub) and about half of the mixture gain (\RTwVarMix, CI \RTwVarMixLo{} to \RTwVarMixHi), at the base controller's below-5\,$^\circ$C share and a coldest zone \RTwVarColderK\,K colder. A second search asked whether a re-tune with the depths held fixed recovers the rest. Its plan, hashed before its runs, added a frost guard (below-5\,$^\circ$C share at most \RTwGuardPP{} points above the base, coldest zone at most \RTwGuardK\,K below it) and a mechanical choice among the candidates that pass every rule. The re-tune (\RTwNParamsThr{} constants, \RTwGensThr{} generations) recovered the whole mixture gain (\RTwThrMix, CI \RTwThrMixLo{} to \RTwThrMixHi) and the frost exposure with it: coldest zone \RTwThrColdest\,$^\circ$C, below-5\,$^\circ$C share \RTwThrBelowFiveRise{} points above the base. With the depths closed, the search reached cold buildings through the heat that defends them, cutting the setback burst from \RTwVarQSb{} to \RTwThrQSb\,W and the base preconditioning lead from \RTwVarLeadBase{} to \RTwThrLeadBase\,h. We read this as a general hazard: a reward that charges nothing for an empty building far below freezing is optimised towards one by whichever constants remain free, so a physical constraint absent from the reward has to enter the selection rule.

\paragraph{The tuned controller.} The rule ships the restored-depth candidate: a modest gain whose interval excludes zero (\RTwVarHCThree{} on the cold set, \RTwVarHH{} on the hot set, \RTwVarPub{} on the public set) at the base controller's frost exposure, scoring \RTwKagVThirteen{} on Kaggle against \RTenKagVTwelve{} for the base. The evidence is weaker than for the base controller: the candidate was constructed after the first search's frost result, the frost guard was written when its interim frost numbers were known, and the frost measurements include the scenarios whose windows were tuned on. The two rejected candidates stay in Table~\ref{tab:tuning13} as sensitivity results; they indicate what this reward pays for colder set-back buildings, about \RTwCandMixAbs{} on the mixture against \RTwVarMixAbs{} for the frost-neutral tune.

\paragraph{A structural change: the cooling handover ramp.} Tuning leaves the structure untouched, so a last round screened \RFtNScreen{} structural switches on top of the tuned controller, each off by default (all off reproduces it bit for bit). One passed its screen and its confirmation: a zone's occupied cooling target starts at its preconditioning target and moves to the occupied one over the first occupied hour. Without it, a zone that arrives warm at the end of its morning recovery overshoots the band in the first occupied steps. At full length, under a plan hashed before the runs, the ramp lowers the mixture loss by \RFtMixAbs{} (CI \RFtMixLo{} to \RFtMixHi), almost all of it on the hot set (\RFtHH, lower on \RFtHHWins{} scenarios, where it cuts comfort regret by \RFtHHRegretCut; cold set \RFtHCThree), and the public loss by \RFtPubAbs{} (\RFtPubWins). It does not touch the setback, and its frost exposure equals the tuned controller's (coldest zone \RFtColdest\,$^\circ$C, \RFtBelowFive{} of zone-steps below 5\,$^\circ$C). It is the final controller, and scores \RFtKagVFourteen{} on Kaggle against \RTwKagVThirteen{} without it.

\input{table_tuning_final}

\section{Analysis}
\label{sec:analysis}

\begin{figure}[t]
\centering
\figfile{0.92\linewidth}{figures/fig_loss_by_hour_v12.pdf}
\caption{Mean loss per step by hour of day over the 30 public scenarios, split into comfort regret and energy\,+\,carbon (comfort hours 06--19 shaded; note the different scales). Left: SADR (base); right: \texttt{pid\_water}.}
\label{fig:hours12}
\end{figure}

\paragraph{Why it wins, and where the loss sits.} The two controllers lose in different places (Figure~\ref{fig:hours12}). \texttt{pid\_water}'s loss is mostly comfort regret in occupied hours: with one loop per handler and a step start at 06:00, it keeps \OccOutPidWater{} of occupied zone-steps outside the band. SADR's loss is energy, and its largest hourly loss falls at hour \RElvHourPeak{}, the end of the morning warm-up; \RElvUnoccHourShare{} of it falls outside 06:00--19:00. Its energy use stays low through floor pressure with wide dampers, the least reheat flow at the discharge cap, and no conditioning while nobody is charged for comfort. Fairbanks is gas (Eq.~\ref{eq:g}); Phoenix and Singapore are chiller electricity, where the coldest supply at the lowest flow is cheapest.

\paragraph{Where the gas goes in harsh weather.} On the harsh screening set, a mid-development version pays \RSixDecGas{} of its loss for gas: \RSixDecOccWd{} of it in occupied weekday hours, \RSixDecPreWd{} in weekday preconditioning, \RSixDecPreWe{} in weekend preconditioning and \RSixDecSbWe{} in weekend setback. The outside-air load of running handlers equals a fraction \RSixDecVent{} of the gas, \RSixDecVentHeated{} of it through zones being heated.

\paragraph{What each heating lever is worth.}
From the kit's equations, a box delivers the net heat $Q=\rho c_p F (T_d - T)$ while its coil, which the boiler bills, supplies $\rho c_p F (T_d - T_{sa})$, with $T_{sa}=\min(\text{SAT}, r\,T_{\text{ret}} + (1-r)\,T_{\text{out}})$ and $r\le 0.7$. One joule of net heat therefore costs
\begin{equation}
g = \frac{T_d - T_{sa}}{T_d - T} = 1 + \frac{T - T_{sa}}{T_d - T}
\label{eq:g}
\end{equation}
joules of coil duty, which holds in the simulator to within \RSevGErr{} (the kit's methods wrapped); billed gas is \RSevGasOverCoil{} times the coil duty.
Two of these levers are already spent. In a check on building~8 in January, the handlers sit at the recirculation cap on \RSevRecircCapShare{} of their steps, and \RSevCapHeatShare{} of the net heat enters at the 308.15\,K discharge cap. For a zone at 21$^\circ$C, $g$ is \RSevGZero{} at 0$^\circ$C outside and \RSevGMinusForty{} at $-40^\circ$C (\RSevGColdZero{} and \RSevGColdMinusForty{} for a zone at 8$^\circ$C). What control still chooses is when, and at which zone temperature, heat goes in. Fitted on \RSevNZones{} zones of six harsh scenarios, a first-order model $\dot T = aQ - k(T - T_{\text{out}}) + c$ has a median time constant of \RSevTauMed\,h (\RSevTauLo--\RSevTauHi\,h), explains only \RSevRTwo{} of the 30-minute variance (median) and predicts a recovery's duration with a median error of \RSevRecErr. At the cap, the recovery rate falls by \RSevRateSlope\,K/h for each K the zone is warmer.

In this model a deeper setback floor never costs gas if the zone reaches it and recovers in time (its trajectory lies below the shallower one, and both the losses and $g$ grow with $T$). Depth pays only where the floor binds, on \RSevBindLo--\RSevBindHi{} of unoccupied zone periods in a mid-development version. With capped heat the latest feasible start is optimal, so a start rule can save at most the time zones hold at the target before 06:00: \RSevHoldH\,h per recovery, \RSevHoldGas{} of the gas. Twelve seven-day checks on three harsh scenarios test these predictions (Table~\ref{tab:checks_r7}). Floor predictions hold within 0.5 points in buildings~7 and~8 and fail in building~1, whose zones cool slowest: a 2\,K deeper floor changes the gas by $\RSevChkEightNleMeas$ (predicted $\RSevChkEightNlePred$) in building~8, where the floor binds most, but by $\RSevChkOneNleMeas$ (predicted $\RSevChkOneNlePred$) in building~1. Start-time predictions overstate the saving in buildings~8 and~1; in building~7 a lead safety of 1.0 changes the gas by $\RSevChkSevenLsOMeas$ (predicted $\RSevChkSevenLsOPred$) but the loss only by $\RSevChkSevenLsOLoss$, because part returns as comfort.

\paragraph{Pitfalls in the kit.} Two details of the kit affect any controller. The decoded day of week has to be rounded: float32 sine and cosine put Saturday at 4.999999999, so a test ``day $<5$'' makes it a workday, and in our development runs the resulting Saturday-morning recovery carried a large share of the cold-weather loss (Appendix~\ref{app:note-v11}). The shipped baseline returns differ from local runs by up to $\GapMinPidWater$ per scenario, so comparisons should use local runs.

\section{Limitations and disclosure}
\label{sec:limits}
\paragraph{Deep cold.} SADR loses most in deep cold: the base controller's worst public scenario, \RElvWorstPubScen, scores \RElvWorstPub, \RElvWorstPubComfortShare{} of it comfort and the rest almost all gas.

\paragraph{Simulator gaps.} SADR does not use the boiler-billing gap that starter-kit pull request~\#2 closes. In a patched kit an early SADR's loss falls by \RFivePrTwoVSevenRelAbs{} on the \RFivePrTwoVSevenN{} public Fairbanks scenarios while \texttt{pid\_water}'s rises by \RFivePrTwoPidRelAbs, and SADR leaves out a hot-water ramp whose saving came only from that gap (Appendix~\ref{app:note-v11}). We treat a billing error the organizers have a fix for as out of bounds and take the reward as written otherwise. The reward has no frost cost, and SADR's weekend setback uses that: on the harsh screening set the base controller's coldest zone reaches $\RElvColdestHS^\circ$C (\RElvBelowFiveHS{} of zone-steps below 5$^\circ$C), and a 5$^\circ$C frost floor would cost it \RElvFrostHsRel{} there (95\% CI \RElvFrostHsLo{} to \RElvFrostHsHi). Black-box tuning exploits the same gap (Section~\ref{sec:tuning}), so further tuning against this simulator needs a frost guard or a frost term in its objective. A real deployment needs that floor, and it would also commission the simulator constants SADR encodes (discharge limit, valve $k_v$, constant COP).

\paragraph{Unconfirmed parts.} Each Kaggle score rests on about ten hidden scenarios and one submission. The tuned controller's confirmation reused sets that had already selected the base controller, and its frost guard was fixed after its interim frost numbers were known. The \RTenSeasonOatC\,$^\circ$C heating-season gate is supported only by development runs, because the cold confirmation windows never exercise it. The last structural round of the base controller lowered energy and carbon by accepting \RTenComfRiseHCThree{} more comfort regret on the cold set (\RTenComfRisePub{} on the public set), and on larger default-range generated buildings, outside every confirmation rule, the late refinements shrink or vanish.

\paragraph{Selection.} Selection used the public set and screens, so the public number is optimistic; the confirmations estimate the size of each change (Table~\ref{tab:rounds}), and Kaggle estimates the level.

\paragraph{Next step.} The best Kaggle entries score \FinKagBest, less than half of the final controller's loss, so much of the remaining gain is reachable. A natural next step is a model-predictive controller on the kit's own linear building model, or a learned residual on top of SADR that keeps its structure. A perfect-foresight linear programme on that model saves \RElvLpMin--\RElvLpMax{} (mean \RElvLpMean) of an intermediate version's loss on \RElvLpN{} heating scenarios (Appendix~\ref{app:note-v11}), mostly in holding the weekend floor and in timing weeknight recovery; how much of that is reachable without foresight is open.

\paragraph{Reproducibility and disclosure.} \texttt{experiments/src/} and \texttt{paper/make\_macros\_*.py} generate the numbers in the text and the generated tables (seeds fixed, CPU only), and \texttt{paper/AUDIT.md} checks each against its source file. We used Claude (Anthropic) as an AI assistant. Code and policy: \url{https://github.com/neelsirivara/neurips2026-smart-buildings}.
