% table_ablation_r11.tex (generated by make_macros_r11.py) with version tags removed by hand, 2026-11-14
\begin{table}[t]
\caption{Leave-one-out ablation of the base controller on the 30 public scenarios (8,640 steps, private Kaggle CPU kernels). Each row changes one mechanism and keeps the rest of the base controller (overrides in \texttt{experiments/results/round11/params/}). Change: mean loss of the arm against the base controller (\RElvAbRefLoss), paired bootstrap 95\% CI over scenarios and over the six buildings (cluster); positive = the mechanism helps. Wins/losses: scenarios where the base controller is lower/higher. Terms: change in comfort, energy cost and carbon as a share of the base controller's loss. Plan fixed before any run (\texttt{round11/PLAN.md}).}
\label{tab:ablation12}
\centering\scriptsize
\setlength{\tabcolsep}{2pt}
\begin{tabular}{>{\raggedright\arraybackslash}p{3.8cm}cccc>{\raggedright\arraybackslash}p{2.5cm}}
\toprule
mechanism removed (arm) & loss & change [95\% CI] & cluster CI & wins/losses & comfort, energy, carbon \\
\midrule
zone gains scaled with zone area & 0.00762 & $+$2.2\% [$+$1.6\%, $+$3.2\%] & [$+$1.5\%, $+$3.5\%] & 30/0 & $+$2.0\%, $+$0.1\%, $+$0.1\% \\
per-zone optimum start & 0.00754 & $+$1.1\% [$+$0.3\%, $+$2.0\%] & [$+$0.5\%, $+$1.9\%] & 17/13 & $-$0.8\%, $+$0.6\%, $+$1.4\% \\
setback floor limited to what the zone recovers & 0.00745 & $+$0.0\% [$-$0.1\%, $+$0.0\%] & [$-$0.1\%, $+$0.0\%] & 3/19 & $+$0.0\%, $+$0.0\%, $+$0.0\% \\
requests capped at the coil's delivery & 0.00755 & $+$1.3\% [$+$0.0\%, $+$3.0\%] & [$+$0.0\%, $+$2.8\%] & 3/0 & $+$0.5\%, $+$0.4\%, $+$0.4\% \\
economizer & 0.00751 & $+$0.8\% [$+$0.3\%, $+$1.5\%] & [$+$0.4\%, $+$1.5\%] & 26/2 & $+$0.0\%, $+$0.6\%, $+$0.1\% \\
coldest supply air (arm: upward reset, ceiling 293\,K) & 0.00801 & $+$7.4\% [$+$2.7\%, $+$13.5\%] & [$+$5.8\%, $+$9.1\%] & 15/13 & $-$0.7\%, $+$6.9\%, $+$1.3\% \\
350\,K hot water in heating season (arm: 330\,K) & 0.00745 & $+$0.0\% [$-$0.6\%, $+$0.4\%] & [$-$0.5\%, $+$0.3\%] & 4/26 & $+$0.2\%, $+$0.1\%, $-$0.3\% \\
occupied flow in proportion to the error & 0.00747 & $+$0.2\% [$+$0.0\%, $+$0.3\%] & [$+$0.0\%, $+$0.3\%] & 15/1 & $-$0.4\%, $+$0.2\%, $+$0.3\% \\
night flush & 0.00746 & $+$0.1\% [$+$0.0\%, $+$0.3\%] & [$+$0.1\%, $+$0.2\%] & 13/3 & $+$0.0\%, $+$0.2\%, $+$0.0\% \\
set-back forced air reheated to zone temperature & 0.00753 & $+$1.1\% [$+$0.0\%, $+$1.8\%] & [$+$0.3\%, $+$1.6\%] & 8/12 & $+$0.2\%, $+$0.3\%, $+$0.6\% \\
deeper weekend setback & 0.00755 & $+$1.3\% [$+$0.3\%, $+$2.1\%] & [$+$0.4\%, $+$2.0\%] & 19/1 & $+$0.0\%, $+$0.5\%, $+$0.8\% \\
request cap 20\,kW per 100\,m$^2$ (arm: 12\,kW) & 0.00748 & $+$0.3\% [$+$0.0\%, $+$0.8\%] & [$+$0.0\%, $+$0.8\%] & 4/4 & $+$0.4\%, $+$0.0\%, $+$0.0\% \\
set-back air boost & 0.00751 & $+$0.7\% [$+$0.1\%, $+$1.2\%] & [$+$0.2\%, $+$1.0\%] & 12/5 & $+$0.1\%, $+$0.2\%, $+$0.4\% \\
model-based starts & 0.00752 & $+$0.8\% [$+$0.4\%, $+$1.5\%] & [$+$0.4\%, $+$1.4\%] & 18/1 & $-$0.4\%, $+$0.4\%, $+$0.8\% \\
day of week rounded after decoding & 0.00755 & $+$1.2\% [$+$0.9\%, $+$1.6\%] & [$+$0.9\%, $+$1.7\%] & 29/1 & $+$0.0\%, $+$0.5\%, $+$0.8\% \\
7-day heating season below 15\,$^\circ$C & 0.00751 & $+$0.8\% [$+$0.5\%, $+$1.1\%] & [$+$0.6\%, $+$1.0\%] & 18/1 & $+$0.0\%, $+$0.2\%, $+$0.6\% \\
\bottomrule
\end{tabular}
\end{table}
