% generated by paper/make_macros_r12.py; do not edit
\begin{table}[!htbp]
\caption{The \RTwNParams{} constants tuned in rounds 12--13, with the search bounds of round 12's plan (setback burst, $k_q$ and $k_i$ searched on a log scale). r12var, shipped as v13, is r12cand with v12's two weeknight setback depths; round 13 held those depths fixed and re-tuned the other \RTwNParamsThr{} from r12var.}
\label{tab:params13}
\centering\scriptsize
\begin{tabular}{@{}lccccc@{}}
\toprule
constant & bounds & v12 & r12cand & \textbf{v13} (r12var) & r13cand \\
\midrule
weeknight setback, floor (K) & 6.0--12.0 & 10.0 & 11.5 & 10.0 & 10.0 \\
weeknight setback, ceiling (K) & 3.0--9.0 & 6.0 & 7.9 & 6.0 & 6.0 \\
weekend setback, floor (K) & 6.0--14.0 & 12.0 & 11.9 & 11.9 & 12.1 \\
near-floor boost band (K) & 0.00--4.00 & 2.00 & 0.68 & 0.68 & 0.66 \\
set-back air boost window (h) & 4.0--12.0 & 8.0 & 11.2 & 11.2 & 9.7 \\
lead safety & 0.90--1.50 & 1.15 & 1.09 & 1.09 & 1.01 \\
base lead $\ell_0$ (h) & 0.00--1.50 & 0.50 & 0.46 & 0.46 & 0.19 \\
precondition margin (K) & 0.30--1.50 & 0.80 & 0.83 & 0.83 & 0.78 \\
occupied margin (K) & 0.10--0.80 & 0.30 & 0.29 & 0.29 & 0.26 \\
setback burst (W) & 1500--10000 & 4000 & 4350 & 4350 & 2328 \\
$k_q$ (W/K) & 150--1000 & 400 & 582 & 582 & 526 \\
$k_i$ (W/K per step) & 40--300 & 120 & 205 & 205 & 198 \\
valve target & 0.70--0.98 & 0.90 & 0.94 & 0.94 & 0.91 \\
mixed-handler SAT floor (K) & 289.0--294.0 & 292.0 & 293.7 & 293.7 & 293.7 \\
\bottomrule
\end{tabular}
\end{table}
