% table_tuning_r12.tex (generated by make_macros_r12.py) with descriptive row names, by hand, 2026-11-14
\begin{table}[t]
\caption{Tuning the constants: full-length confirmation against the base controller. Free search: the CMA mean over all \RTwNParams{} constants; re-tuned: a second search with the setback depths fixed at the base values; tuned (shipped): the free search's constants with the base setback depths restored. Depths: weeknight floor/ceiling widening in K. Mixture: the pre-registered $\tfrac13$\,cold $+$ $\tfrac23$\,hot mean ratio to the base minus one, with its paired bootstrap 95\% CI (stratified by set); cold, hot and public: mean change of the loss (wins). Harsh (\RTwNHS{} harsh screening scenarios with time series): loss change, coldest zone temperature ($^\circ$C) and share of zone-steps below 5\,$^\circ$C. Guard: the frost guard (fixed in the second search's plan): below-5\,$^\circ$C share at most \RTwGuardBelowFiveLim{} and coldest zone at least \RTwGuardColdestLim\,$^\circ$C. All three candidates pass the primary rule and the public guard; only the shipped tuned controller passes the frost guard.}
\label{tab:tuning13}
\centering\scriptsize
\setlength{\tabcolsep}{2pt}
\begin{tabular}{@{}llcccccccc@{}}
\toprule
controller & depths & mixture [95\% CI] & cold & hot & public & harsh & coldest & $<$5\,$^\circ$C & guard \\
\midrule
base & 10.0/6.0 & -- & -- & -- & -- & -- & $-$9.4 & 4.24\% & -- \\
free search & 11.5/7.9 & $-$0.74\% [$-$0.98\%, $-$0.50\%] & $-$1.01\% (39/40) & $-$0.60\% (28/40) & $-$2.6\% (28/30) & $-$1.0\% & $-$11.4 & 4.89\% & fail \\
re-tuned & 10.0/6.0 & $-$0.74\% [$-$0.93\%, $-$0.54\%] & $-$0.70\% (34/40) & $-$0.76\% (34/40) & $-$3.0\% (29/30) & $-$0.8\% & $-$11.0 & 4.66\% & fail \\
\textbf{tuned (shipped)} & 10.0/6.0 & $-$0.39\% [$-$0.65\%, $-$0.12\%] & $-$0.68\% (36/40) & $-$0.24\% (21/40) & $-$2.5\% (27/30) & $-$0.8\% & $-$10.0 & 4.24\% & pass \\
\bottomrule
\end{tabular}
\end{table}
