% generated by paper/make_macros_r12.py; do not edit
\begin{table}[t]
\caption{Tuning the constants (rounds 12--13): full-length confirmation against v12. r12cand: round 12's CMA mean (\RTwNParams{} constants); r13cand: round 13's (setback depths fixed at v12's); v13: r12var, r12cand with v12's depths restored. Depths: weeknight floor/ceiling widening in K. Mixture: the pre-registered $\tfrac13$\,HC3 $+$ $\tfrac23$\,HH mean ratio to v12 minus one, with its paired bootstrap 95\% CI (stratified by set); HC3, HH and P: mean change of the loss (wins). HS (\RTwNHS{} harsh scenarios with time series): loss change, coldest zone temperature ($^\circ$C) and share of zone-steps below 5\,$^\circ$C. Guard: the frost guard (fixed in round 13's plan): below-5\,$^\circ$C share at most \RTwGuardBelowFiveLim{} and coldest zone at least \RTwGuardColdestLim\,$^\circ$C. All three candidates pass the primary rule and the public guard; only r12var passes the frost guard.}
\label{tab:tuning13}
\centering\scriptsize
\setlength{\tabcolsep}{2pt}
\begin{tabular}{@{}llcccccccc@{}}
\toprule
controller & depths & mixture [95\% CI] & HC3 & HH & P & HS & coldest & $<$5\,$^\circ$C & guard \\
\midrule
v12 & 10.0/6.0 & -- & -- & -- & -- & -- & $-$9.4 & 4.24\% & -- \\
r12cand & 11.5/7.9 & $-$0.74\% [$-$0.98\%, $-$0.50\%] & $-$1.01\% (39/40) & $-$0.60\% (28/40) & $-$2.6\% (28/30) & $-$1.0\% & $-$11.4 & 4.89\% & fail \\
r13cand & 10.0/6.0 & $-$0.74\% [$-$0.93\%, $-$0.54\%] & $-$0.70\% (34/40) & $-$0.76\% (34/40) & $-$3.0\% (29/30) & $-$0.8\% & $-$11.0 & 4.66\% & fail \\
\textbf{v13} & 10.0/6.0 & $-$0.39\% [$-$0.65\%, $-$0.12\%] & $-$0.68\% (36/40) & $-$0.24\% (21/40) & $-$2.5\% (27/30) & $-$0.8\% & $-$10.0 & 4.24\% & pass \\
\bottomrule
\end{tabular}
\end{table}
