% AUTO-GENERATED by experiments/src/make_macros.py -- do not edit by hand
\begin{table}[h]
\caption{Ablation of the four tuned v4 values on the screening set (six scenarios, 1,440 steps; leaderboard metric, lower is better). Rev: the best configuration with one value reverted to its default; Add: the defaults with one tuned value added. Best 0.00849, defaults 0.00947.}
\label{tab:ablation}
\centering\small
\begin{tabular}{llrrr}
\toprule
parameter & change & score & vs best & vs defaults \\
\midrule
\texttt{ki\_w\_per\_k\_step} & Rev (60) & 0.00905 & +6.7\% & -4.4\% \\
\texttt{ki\_w\_per\_k\_step} & Add (120) & 0.00855 & +0.7\% & -9.8\% \\
\texttt{margin\_pre} & Rev (0.5) & 0.00846 & -0.3\% & -10.7\% \\
\texttt{margin\_pre} & Add (0.8) & 0.00910 & +7.2\% & -4.0\% \\
\texttt{sat\_mix\_floor} & Rev (290) & 0.00849 & +0.0\% & -10.4\% \\
\texttt{sat\_mix\_floor} & Add (292) & 0.00947 & +11.6\% & +0.0\% \\
\texttt{sb\_hyst\_k} & Rev (1.5) & 0.00850 & +0.2\% & -10.2\% \\
\texttt{sb\_hyst\_k} & Add (1) & 0.00944 & +11.2\% & -0.3\% \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[h]
\caption{v5 candidates at full length (8,640 steps) on the 30 public scenarios, run on the same machine as v4 (metric 0.00920). Overrides are applied to the v4 values (SAT = \texttt{sat\_cool\_hi} in K; nlo/nhi = \texttt{night\_low/high\_ext} in K; occ = \texttt{margin\_occ}; lead = \texttt{lead\_max\_h}); CI = paired bootstrap 95\% CI of the per-scenario difference vs v4 (negative favours the candidate); the last five columns are station means.}
\label{tab:candidates}
\centering\scriptsize
\setlength{\tabcolsep}{3pt}
\begin{tabular}{lrrcrrrrrr}
\toprule
overrides & metric & ratio & CI & wins & Fai. & Den. & Atl. & Pho. & Sin. \\
\midrule
SAT 285, nlo 8, nhi 6 & 0.00831 & 0.903 & [-0.00139, -0.00044] & 19/30 & 0.0175 & 0.0050 & 0.0055 & 0.0075 & 0.0060 \\
SAT 285, nlo 12, nhi 4, lead 10 & 0.00832 & 0.904 & [-0.00137, -0.00042] & 19/30 & 0.0175 & 0.0050 & 0.0055 & 0.0076 & 0.0060 \\
SAT 285, nlo 8, nhi 4 & 0.00833 & 0.905 & [-0.00136, -0.00043] & 19/30 & 0.0175 & 0.0050 & 0.0055 & 0.0076 & 0.0060 \\
SAT 285, nlo 8, nhi 4, occ 0.2 & 0.00840 & 0.913 & [-0.00132, -0.00034] & 18/30 & 0.0175 & 0.0051 & 0.0056 & 0.0077 & 0.0061 \\
SAT 285, nlo 8 & 0.00843 & 0.916 & [-0.00121, -0.00038] & 19/30 & 0.0175 & 0.0050 & 0.0055 & 0.0079 & 0.0062 \\
SAT 285, nhi 4 & 0.00846 & 0.919 & [-0.00127, -0.00029] & 16/30 & 0.0180 & 0.0050 & 0.0055 & 0.0076 & 0.0060 \\
SAT 285, nlo 8, occ 0.2 & 0.00851 & 0.924 & [-0.00115, -0.00028] & 18/30 & 0.0175 & 0.0052 & 0.0056 & 0.0080 & 0.0062 \\
SAT 285 & 0.00856 & 0.930 & [-0.00113, -0.00023] & 15/30 & 0.0181 & 0.0051 & 0.0055 & 0.0079 & 0.0062 \\
SAT 288 & 0.00866 & 0.941 & [-0.00088, -0.00023] & 15/30 & 0.0180 & 0.0050 & 0.0055 & 0.0083 & 0.0065 \\
nlo 12 & 0.00907 & 0.986 & [-0.00031, -0.00002] & 7/30 & 0.0173 & 0.0050 & 0.0058 & 0.0096 & 0.0078 \\
nlo 8 & 0.00908 & 0.987 & [-0.00024, -0.00002] & 7/30 & 0.0173 & 0.0049 & 0.0058 & 0.0096 & 0.0078 \\
nlo 8, lead 10 & 0.00908 & 0.987 & [-0.00024, -0.00002] & 7/30 & 0.0173 & 0.0049 & 0.0058 & 0.0096 & 0.0078 \\
none (v5 code, v4 values) & 0.00920 & 1.000 & [+0.00000, +0.00000] & 0/30 & 0.0178 & 0.0050 & 0.0058 & 0.0096 & 0.0078 \\
\bottomrule
\end{tabular}
\end{table}

