\begin{table}[!htbp]
\caption{Round-5 candidates (v8 code, every switch off = v7) on the two screening sets at 2,880 steps: held-11 (six scenarios of the shipped buildings under Minneapolis strips not in the confirmation set, and four round-4 screening scenarios) and public-4. $\Delta$ = paired mean difference against v7 in $10^{-5}$ per step with its bootstrap 95\% CI (negative favours the candidate); verdicts as in Table~\ref{tab:candidates_r4}. $\star$: chosen for full-length confirmation. Pre-registration: \texttt{experiments/results/round5/PREREG.md}.}
\label{tab:candidates_r5}
\centering\scriptsize
\setlength{\tabcolsep}{2.2pt}
\begin{tabular}{llrrrrl}
\toprule
 & & \multicolumn{2}{c}{public screen} & \multicolumn{2}{c}{held-out screen} & \\
\cmidrule(lr){3-4}\cmidrule(lr){5-6}
id & change vs v7 & metric & $\Delta$ [CI] & metric & $\Delta$ [CI] & verdict \\
\midrule
c00 & v7 (reference) & 0.02401 & -- & 0.02328 & -- & -- \\
c01 & Monday lead $\times$1.5, no Monday learning & 0.02422 & +21.0 [+1.6, +36.5] & 0.02354 & +26.4 [+16.9, +36.6] & worse \\
c02 & Monday lead $\times$1.25, no Monday learning & 0.02414 & +13.1 [-1.9, +25.2] & 0.02343 & +15.3 [+7.0, +24.3] & worse \\
c03 & weekend setback $-3$/$+2$\,K & 0.02378 & -22.9 [-45.1, -0.6] & 0.02312 & -15.7 [-26.6, -5.5] & helps \\
c04 & weekend setback $-6$/$+4$\,K & 0.02365 & -35.4 [-69.2, -1.6] & 0.02301 & -27.3 [-46.5, -9.6] & helps \\
c05 & one-step lag compensation 1.0 & 0.02397 & -3.7 [-7.9, +1.8] & 0.02326 & -1.3 [-4.3, +1.6] & n.s. \\
c06 & one-step lag compensation 0.5 & 0.02399 & -1.9 [-7.3, +4.1] & 0.02325 & -2.5 [-6.7, +1.3] & n.s. \\
c07 & cooling preconditioning cap 0.5 & 0.02400 & -0.8 [-2.6, +0.1] & 0.02328 & +0.0 [+0.0, +0.0] & n.s. \\
c08 & setback burst 8\,kW per 100\,m$^2$ & 0.02408 & +7.6 [+0.5, +14.8] & 0.02308 & -20.1 [-69.4, +7.0] & worse \\
c09 & preconditioning at the cap from the start & 0.02558 & +157.4 [+60.1, +250.5] & 0.02475 & +147.3 [+88.5, +209.1] & worse \\
c10 & request cap 20\,kW per 100\,m$^2$ & 0.02388 & -12.8 [-38.5, +0.1] & 0.02152 & -176.0 [-475.8, -0.5] & helps \\
c11 & request cap 30\,kW per 100\,m$^2$ & 0.02388 & -12.8 [-38.5, +0.1] & 0.02152 & -175.8 [-476.5, -0.5] & helps \\
c12$\star$ & composite c04+c10 & 0.02345 & -55.2 [-116.2, -1.6] & 0.02123 & -205.1 [-529.1, -14.3] & helps \\
\bottomrule
\end{tabular}
\end{table}
